{
  "document_id": "REPORTE DE NO CONFORMIDADES EN SEGURIDAD ELÉCTRICA-PLANTA DE HARINA-TDF - 5A",
  "tipo": "excel",
  "fragmentos": [
    {
      "document_id": "REPORTE DE NO CONFORMIDADES EN SEGURIDAD ELÉCTRICA-PLANTA DE HARINA-TDF - 5A",
      "fragment_id": "REPORTE DE NO CONFORMIDADES EN SEGURIDAD ELÉCTRICA-PLANTA DE HARINA-TDF - 5A_HALLAZGOS",
      "sheet_name": "HALLAZGOS",
      "content": [
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "HALLAZGOS Y OBSERVACIONES ELÉCTRICAS ITSE COISHCO",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "ÁREA DE INSPECCIÓN: TDF - 5A Y EXTERIORES",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "SEDE: COISHCO - CHIMBOTE",
          "columna_3": "FECHA: 22-09-22",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "ÁREA: PLANTA DE HARINA CHI",
          "columna_3": "NÚMERO DE HALLAZGO:",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "ITEM ",
          "columna_2": "OBSERVACIONES ",
          "columna_3": " ACTIVIDAD A REALIZAR",
          "columna_4": "EQUIPO INSPECCIONADO",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "1",
          "columna_2": "MÓDULOS EXPUESTOS SIN PROTECCIÓN MECÁNICA.",
          "columna_3": "Instalar protectores acrílicos para cubrir los módulos expuestos de contactos directos y así mismo colocar señalética de riesgo eléctrico.",
          "columna_4": "TDF-5A",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "2",
          "columna_2": "POZOS A TIERRA EN MALAS CONDICIONES",
          "columna_3": "Se sugiere rehacer los pozos a tierra y dar mantenimiento a los que tienen mejor aspecto para poder conectar todas las cargas diversas en dicha zona.",
          "columna_4": "Pozos a Tierra en zona TDF-5A.",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P5.6",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "3",
          "columna_2": "BARRA DE PUESTA A TIERRA DE SECCIÓN MUY PEQUEÑA",
          "columna_3": "Instalar una barra de puesta a tierra de mayor sección, se sugiere utilizar como sección mínima 60 x 5 cm.",
          "columna_4": "TDF-5A",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "4",
          "columna_2": "FALTA PROTECCIONES ELÉCTRICAS",
          "columna_3": "Instalar 8 Interruptores diferenciales (01 de 4x40A, 01 de 2x40A, 02 de 2x25A, 04 de 4x25A, todos de sensibilidad 30mA)",
          "columna_4": "T-TDF5A.13",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.2",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "5",
          "columna_2": "FALTA PROTECCIONES ELÉCTRICAS",
          "columna_3": "Instalar protecciones termomagnéticas de 3x80A y 3x90 A y conectarlos como indica diagrama unifilar.",
          "columna_4": "T-TDF5A.13",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.2",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "6",
          "columna_2": "FALTA PROTECCIONES ELÉCTRICAS",
          "columna_3": "Instalar 06 protecciones diferenciales (06 de 4x80A, de sensibilidad 30 mA).",
          "columna_4": "T-TDF5A.12",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.1",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "7",
          "columna_2": "FALTA PROTECCIONES ELÉCTRICAS",
          "columna_3": "Instalar un ITM de 2x10A como interruptor general del tablero T-CDB.14, conectarlo como indica diagrama unifilar.",
          "columna_4": "T-CDB.14",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.3",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "8",
          "columna_2": "FALTA PROTECCIÓN ACRÍLICA EN EL INTERIOR DEL TABLERO.",
          "columna_3": "Instalar protección acrílica en el interior del tablero.",
          "columna_4": "T-CDB.14",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.3",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "9",
          "columna_2": "SIN BORNERA DE PUESTA A TIERRA",
          "columna_3": "Instalar una bornera de puesta a tierra y conectar todos los circuitos de tierra.",
          "columna_4": "T-CDB.14",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.3",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "10",
          "columna_2": "FALTA CABLE DE ACOMETIDA DE PUESTA A TIERRA",
          "columna_3": "Instalar un cable de puesta a tierra (2.5 mm2, NH-80) y conectarla al pozo a tierra PT3.7.",
          "columna_4": "T-CDB.14",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.3",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "11",
          "columna_2": "FALTA PROTECCIÓN ACRÍLICA EN EL INTERIOR DEL TABLERO.",
          "columna_3": "Instalar protección acrílica en el interior del tablero.",
          "columna_4": "T-COMP.15",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.4",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "12",
          "columna_2": "SIN BORNERA DE PUESTA A TIERRA",
          "columna_3": "Instalar una bornera de puesta a tierra y conectar todos los circuitos de tierra.",
          "columna_4": "T-COMP.15",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.4",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "13",
          "columna_2": "SIN SEÑALÉTICA DE RIESGO ELÉCTRICO",
          "columna_3": "Instalar una señalética de Riesgo Eléctrico.",
          "columna_4": "T-COMP.15",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.4",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "14",
          "columna_2": "FALTA PROTECCIÓN ACRÍLICA EN EL INTERIOR DEL TABLERO.",
          "columna_3": "Instalar protección acrílica en el interior del tablero.",
          "columna_4": "T-ALM.16",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.5",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "15",
          "columna_2": "SIN BARRA DE PUESTA A TIERRA",
          "columna_3": "Instalar una barra de puesta a tierra (15 x 3 mm)y conectar todos los circuitos de tierra, la acometida realizar un empalme y también conectarla a la barra de tierra.",
          "columna_4": "T-ALM.16",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.5",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "16",
          "columna_2": "FALTA PROTECCIONES ELÉCTRICAS",
          "columna_3": "Instalar 02 interruptores termomagnéticos (01 de 2x16A y 01 de 2x10A) y 03 interruptores diferenciales de 2x25A, 30mA; conectarlos como indica diagrama unifilar.",
          "columna_4": "T-ALM.16",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P4.5",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "17",
          "columna_2": "FALTA LUCES DE EMERGENCIA EN EL INTERIOR DEL TDF",
          "columna_3": "Instalar luces de emergencia al interior del TDF",
          "columna_4": "TDF-5A",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "18",
          "columna_2": "FALTA PERNOS DE COBRE PARA CONECTAR LA BANDEJA PORTACABLE A LA PUESTA A TIERRA.",
          "columna_3": "Instalar pernos de cobre con un cable de tierra, para de esa manera conectar la bandeja portacables a la barra de puesta a tierra en el interior del TDF5A.",
          "columna_4": "TDF-5A",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "19",
          "columna_2": "FALTAN CABLES DE PUESTA A TIERRA.",
          "columna_3": "Instalar cables de puesta a tierra (NH-80) de todas las cargs que se muestran en diagrama unifilar, incluyendo la acometida de puesta a tierra.",
          "columna_4": "TDF-5A",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "Ver plano:",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "AU-COI-CHI-IE-TDF5A-P3.1",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "NOTA:",
          "columna_3": "LOS SÍMBOLOS O LETRAS EN AZUL EN CUALQUIER DIAGRAMA ELÉCTRICO SIGNIFICA QUE NO EXISTE EN CAMPO O HAY QUE CAMBIARLO POR EL VALOR INDICADO, EN CASO EXISTA Y EN CAMPO ES DE OTRO VALOR SE DEBERÁ CAMBIAR POR EL INDICADO EN DIAGRAMA UNIFILAR.",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "EVIDENCIA FOTOGRÁFICA",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "ITEM - 01",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "ITEM-02",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "i",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "ITEM-02",
          "columna_2": "",
          "columna_3": "ITEM-03",
          "columna_4": "ITEM-08",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "ITEM-09,10",
          "columna_2": "",
          "columna_3": "ITEM-11",
          "columna_4": "ITEM-12",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "ITEM-13",
          "columna_2": "",
          "columna_3": "ITEM-14",
          "columna_4": "ITEM-15",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "",
          "columna_2": "",
          "columna_3": "",
          "columna_4": "",
          "columna_5": ""
        },
        {
          "columna_0": "",
          "columna_1": "Elaborado por:",
          "columna_2": "",
          "columna_3": "Ing. Luis Castro",
          "columna_4": "",
          "columna_5": "Departamento de Ingeniería"
        },
        {
          "columna_0": "",
          "columna_1": "Revisado por:",
          "columna_2": "",
          "columna_3": "Ing. Jorge Álvarez",
          "columna_4": "",
          "columna_5": ""
        }
      ],
      "status": "complete"
    }
  ]
}